<!DOCTYPE html>
<html lang="en">
<head>
  <meta charset="UTF-8">
  <title>SEL 451 Trip Logic Configuration</title>
  <meta name="viewport" content="width=device-width, initial-scale=1">
  <link href="https://cdn.jsdelivr.net/npm/bootstrap@5.2.0/dist/css/bootstrap.min.css" rel="stylesheet">
  <script src="https://cdn.jsdelivr.net/npm/bootstrap@5.2.0/dist/js/bootstrap.bundle.min.js"></script>
  <link rel="stylesheet" href="https://cdn.jsdelivr.net/npm/bootstrap-icons@1.8.3/font/bootstrap-icons.css">
  <link rel="stylesheet" href="../../style.css"/>
</head>
<body>

<h1>SEL 451 Trip Logic Configuration</h1>
<a class="link" href="../../sel.html">Back to SEL Page</a>
<hr class="bg border-1 border-top border-dark">

<div class="table table-responsive">
  <table class="table table-sm table-striped table-bordered">
    <thead>
    <tr>
      <th scope="col">Current Value</th>
      <th scope="col">Description</th>
    </tr>
    </thead>
    <tbody>
    <tr>
      <th scope="row">TR := 51S1T OR 51S2T</th>
      <td>Trip (SELOGIC Equation)</td>
    </tr>
    <tr>
      <th scope="row">TRSOTF := 50P1</th>
      <td>Switch-Onto-Fault Trip (SELOGIC Equation)</td>
    </tr>
    <tr>
      <th scope="row">BK1MTR := OC1 OR PB8_PUL</th>
      <td>Breaker 1 Manual Trip—BK1 8 pushbuttons (SELOGIC Equation)</td>
    </tr>
    <tr>
      <th scope="row">ULTR := TRGTR</th>
      <td>Unlatch Trip (SELOGIC Equation)</td>
    </tr>
    <tr>
      <th scope="row">ULMTR1 := NOT 52AA1</th>
      <td>Unlatch Manual Trip—BK1 (SELOGIC Equation)</td>
    </tr>
    <tr>
      <th scope="row">TULO := 3</th>
      <td>Trip Unlatch Option (1, 2, 3, 4)</td>
    </tr>
    <tr>
      <th scope="row">TDUR3D := 12.000</th>
      <td>Three-Pole Trip Minimum Trip Duration Time Delay (2.000–8000 cycles)</td>
    </tr>
    <tr>
      <th scope="row">ER := R_TRIG 51S1 OR R_TRIG 51S2</th>
      <td>Event Report Trigger Equation (SELOGIC Equation)</td>
    </tr>
    </tbody>
  </table>
</div>

</body>
</html>